# Проверка токового комплаенса MIRA — блокирующее инженерное решение

Состояние: **не готово к выпуску PCB как быстрый микроамперный ограничитель пикового тока DUT**. Исправления DC-обходов, питания, tracking и отключения затвора выполнены и проверены по native netlist. Они не устраняют обнаруженное динамическое ограничение low-side архитектуры. C3104=100 пФ и R3103=100 Ом оставлены; новый номинал без достаточного обоснования не поставлен. Здесь используются ссылки компонентов до общей перенумерации.

## Что именно доказано связями

Установленные 1 МОм на выбранной BL/NL и MAT_RETURN создавали возврат в GND мимо Q3101. Теперь все 32 BL-резистора, восемь NL-резисторов и R2602 имеют DNP (41 место). R2601 остался нагрузкой до DUT, R3110 — частью измеряемой шунтовой сети. Буферы U2904 отделяют raw sense/ILIM от прежних мониторных и компараторных нагрузок. При разомкнутых аналоговых ключах линии могут плавать: для разряда нужны управляемые BL_ZERO/NL_ZERO и согласованный алгоритм. Нельзя одновременно заземлять выбранный возвратный контакт и ожидать работу комплаенса.

Даже при идеальном Q3101 ёмкость возвратного контакта относительно GND образует динамический обход измерительного транзистора. При ступени положительного источника она заряжается через сам DUT, пока MOSFET может быть полностью закрыт. Этот факт следует из топологии и не зависит от качества модели ОУ. Удаление резистивных bleeders не удаляет ёмкости трасс, ключей, сокета и кристалла.

Tracking OUT≈Vset действует только между квалифицированными импульсами. При WRITE_PULSE=1 и недостаточном источнике/разрыве DUT уставка недостижима: ОУ снова может насытиться. Поэтому это ограниченное устранение насыщения в состоянии OFF, а не универсальная защита от wind-up/dropout.

## Условия модели и границы её применимости

Официальная PSpice-модель TI OPAx197 Final1.3 от23JUN2022 включена без изменений; запуск ngspice42 с `-D ngbehavior=ps`. TI не заявляет её официальную квалификацию для ngspice. Базовый follower smoke test пройден. Оригинальные copyright и уведомления TI сохранены.

2N7002 представлен раскрытой LEVEL1 моделью VTO=2 В, KP=0,14 А/В², RD=2 Ом, RS=0,2 Ом с внешними Cgs=27,5 пФ, Cgd=3,5 пФ, Cds=3,3 пФ. Это приближение, не модель Nexperia. Ключи представлены RON/Roff и задержанными командами; физическая нелинейность утечек и ёмкостей не квалифицирована. Типовые RON: ADG5408/5434=13,5 Ом, ADG5412=9,8 Ом. Чувствительность к инжекции ±типового заряда проверена явными источниками; это не гарантированный worst case.

База: источник10 В; ILIM_DAC=2,5 В; DUT=100 Ом параллельно10 пФ; выбранные BL/NL имеют по50 пФ к GND; source-node200 пФ; sense150 пФ; C3104=100 пФ; Rgate100 Ом;25°C. Напряжение уставки с RON селектора ILIM равно примерно0,49865 В. Токовый target учитывает RSH+RON шунтового ключа параллельно R3110=1 МОм. Разбросы резисторов, полная температурная характеристика, реальный кроссбар и разводка не заявлены проверенными.

## DC и длительный импульс

С DNP bleeders статический проводимый ток двухвыводного DUT практически совпадает с током Q3101. Значения ниже — расчёт модели, а не спецификация точности платы. Установление означает последнее вхождение проводимого тока DUT в полосу±1%, после которого ток остаётся в ней до конца импульса1 мс.

| Шунт | DC ток DUT | DC ток Q3101 | Установление±1% |
|---|---:|---:|---:|
|100 Ом|4,394094 мА|4,394094 мА|0,668 мкс|
|1 кОм|492,529314 мкА|492,529314 мкА|1,058 мкс|
|10 кОм|50,298715 мкА|50,298715 мкА|4,961 мкс|
|100 кОм|5,484697 мкА|5,484697 мкА|39,600 мкс|

Для сравнения, со старыми 1 МОм на возврате при100 кОм и тех же условиях ток DUT=25,473719 мкА, ток Q3101=5,484697 мкА. Разница≈19,989 мкА была реальной ошибкой DC-возврата, устранённой DNP. На диапазоне100 Ом сопротивление включённого шунтового канала составляет заметную часть сопротивления и должно учитываться при калибровке; типовое значение не означает точный гарантированный RON.

## Ступень источника: проводимость и ёмкостный ток разделены

`i(Vdut)` измеряет только резистивную ветвь100 Ом. `i(Vcdut)` измеряет прямой ток параллельной ёмкости DUT10 пФ. Их сумма — ток двухвыводного эквивалента DUT на его входе. Ток резистивной ветви всё равно содержит заряд внешней возвратной ёмкости: заряд проходит через резистивный DUT в NL→GND, обходя Q3101.

При100 кОм, target5,484517 мкА и нулевой искусственной инжекции:

| Величина | Модельный результат |
|---|---:|
|Пик резистивной ветви DUT|23,173 мА|
|Пик прямого тока C_DUT|4,682 мА|
|Пик суммы i_R_DUT+i_C_DUT|23,359 мА|
|Лишний положительный заряд резистивной ветви над target, за1 мс|0,5632 нКл|
|Последнее установление проводимого тока±1%|39,60 мкс|

Пики отдельных ветвей происходят в разные моменты, поэтому их максимумы нельзя арифметически складывать. Заряд≈0,5 нКл согласуется с50 пФ·10 В возвратного контакта. Это не измерение реального DUT и не гарантированный верхний предел. Это воспроизводимый контрпример утверждению, что low-side sense ограничивает весь ток образца с первого фронта.

На первых микросекундах C3104 временно питает sense: ОУ видит уставку, хотя канал Q3101 ещё не обеспечивает требуемый ток DUT. На100 кОм OUT поднимается примерно0,043–0,05 В/мкс; импульс10 мкс заканчивается до нормального DC-режима. Оценивать установление только по VSENSE нельзя.

Инжекция ±типового заряда в заданные узлы (ADG5412±240 пКл, ADG5434±130 пКл) меняет установление100 кОм примерно до15,82 /63,14 мкс против39,60 мкс без инжекции. Модельные пики резистивной ветви≈22,49 /23,83 мА. Эти две полярности — тест чувствительности, не доказательство полного worst case по восьми ключам, температуре и реальному распределению заряда.

## Почему предварительный путь и ramp не являются решением

В тесте источник0 В, петля и ключи уже ON30 мкс, затем источник плавно0→10 В. Перед рампой OUT≈14,978 В, gate≈14,961 В, sense≈1 мкВ: уставка недостижима, ОУ насыщен, MOSFET открыт. Поэтому этот алгоритм снова создаёт wind-up во время ON.

| Время рампы0→10 В | Пик резистивного тока DUT | Лишний заряд |
|---|---:|---:|
|1 мкс|6,050 мА|3,461 нКл|
|10 мкс|2,955 мА|2,398 нКл|
|100 мкс|1,005 мА|2,313 нКл|
|1 мс|319,46 мкА|2,207 нКл|

Target5,484517 мкА. Даже медленная выбранная рампа1 мс не дала требуемого пика. Step-size проверка≤2 нс изменила её пик лишь на0,00024%. Это проверяет численную сходимость выбранной модели, а не аппаратную достоверность MOSFET. Без заданных допустимых ёмкостей и dV/dt одно ПО не ограничивает заряд всех возвратных путей.

## AC: нельзя ускорить петлю простым уменьшением C3104

Инжекция `Vtest fb_amp fb DC0 AC1`, отрицательный вход ОУ наfb_amp, компенсация и внешняя обратная связь остаются наfb. Return ratio приближённо L=−V(fb)/V(fb_amp). Для AC фиксированные состояния ключей представлены Ron/Roff: исходный plain-SW вариант ps-mode неверно изолировал AC при правильном DC и исключён из результатов.76 окончательных случаев имеют по одному нисходящему пересечению0 дБ на10 Гц…100 МГц.

| RSH |100пФ/Rg100, nominal|10пФ/Rg100, nominal|100пФ/Rg100, high-C|470пФ/Rg100, high-C|
|---|---:|---:|---:|---:|
|100 Ом|56,1°|54,3°|38,6°|49,7°|
|1 кОм|42,0°|34,2°|23,3°|44,0°|
|10 кОм|44,3°|24,1°|27,2°|56,8°|
|100 кОм|58,3°|27,2°|43,5°|66,9°|

High-C: Ciss=50 пФ, CSENSE=500 пФ, прочие значения базовые. Это выбранный тест чувствительности, не квалифицированная граница всех ёмкостей. Уменьшение C до10 пФ ускорило последний выход100 кОм в полосу примерно до7,43 мкс, но ухудшило PM и не убрало≈23 мА пусковой ток.470 пФ улучшает PM среди проверенных вариантов, но не доказывает аппаратный запас и не устраняет заряд возврата; увеличение C замедляет µA запуск. Rgate330 Ом ухудшил PM, а снижение до10/33 Ом не дало достаточного улучшения во всех диапазонах. Поэтому новый «исправленный» номинал не назначен.

## Инженерное решение и следующий этап

1. Сохранить выполненные физические исправления и DNP. Не возвращать DC-обходы ради разряда. WRITE-источники только0…+10 В; знак на DUT через MAT_POLARITY; отрицательная FORMING-шкала несовместима с одним low-side2N7002 из-за body diode.
2. Сохранить100 пФ/100 Ом как исходные значения текущей незавершённой петли. Не маркировать эту стадию как готовую к PCB и не обещать безопасные10 мкс/микроамперы или точный peak compliance. Аварийный TLV3501-trip не заменяет точное ограничение первого фронта.
3. До следующей реализации задать минимальный и максимальный ток, минимальную длительность, допустимый пиковый ток/его длительность и лишний заряд, источник/диапазон DUT, ожидаемые ёмкости к GND и между электродами. Это требования к функции, а не запрос разрешения на уже выполненные исправления.
4. При требовании ограничения полного тока образца на фронте переработать источник: активное ограничение до DUT/управляемая скорость с доказанным токовым бюджетом и контролем всех ёмкостных обходов. При переносе current sense вверх источник-side R2601 тоже потребует пересмотра: его10 мкА при10 В нельзя включать в микроамперный ток DUT без учёта. Полноценный high-side проект и его согласование в эту правку не включены.
5. Условный dropout-clamp может ограничить накопление OUT при недостаточном запасе, но сам не устраняет NL→GND ёмкостной обход. Без полного проектирования и модели такой clamp не добавлялся.

## Воспроизведение и источники

Из `simulation`: `ngspice -n -D ngbehavior=ps -b -o full_cc.log full_cc.cir`. Сводные DC/1ms расчёты: `python run_cc_sweeps.py`; дополнительные C/Q: `python run_cc_corners.py`; AC: `python ac_loop_sweep.py`. Для дополнительных16 AC случаи сохранены как отдельные decks. `CC_ENGINEERING_DECISION.json` — машинная компактная сводка. `sweep/results.json`, `sweep/corner_results.json`, `ramp_sequence_results.json`, `ac_loop_results.json`, `ac_compromise_results.json` сохраняют численные результаты. Рисунок `CC_STARTUP_COUNTEREXAMPLE.png/.pdf` разделяет токи и показывает ложное раннее установление sense.

Официальные источники:

- TI OPA197: https://www.ti.com/lit/ds/symlink/opa197.pdf ; PSpice https://www.ti.com/lit/mo/sboma34d/sboma34d.zip
- Nexperia2N7002: https://assets.nexperia.com/documents/data-sheet/2N7002.pdf
- ADG5412/5413: https://www.analog.com/media/en/technical-documentation/data-sheets/adg5412_5413.pdf
- ADG5433/5434: https://www.analog.com/media/en/technical-documentation/data-sheets/adg5433_5434.pdf
- ADG5408/5409: https://www.analog.com/media/en/technical-documentation/data-sheets/adg5408_5409.pdf

Файлы TI и хеши приведены в `models/SOURCE_MANIFEST.json`. Исходная модель не переименована в свободную/универсальную модель; исходные уведомления производителя сохранены.
