# Журнал электрических исправлений — Rev B

Текущие обозначения; удалённые корпуса указаны своими исходными именами.

## 1. Развязка исходных узлов комплаенса

Было: MAT_CC_SENSE и MAT_ILIM_SENSE одновременно нагружались делителями защиты и мониторным трактом; на высокоомных диапазонах нагрузка изменяла само регулируемое напряжение.

Стало: U1903A/B повторяют исходные узлы в MAT_CC_SENSE_BUF и MAT_ILIM_SENSE_BUF. Копии питают защитные делители листа 2200 и каналы S4/S5 U1902; исходные сети остаются в регулировании.

Почему: Ток внешних нагрузок отдаёт выход усилителя. Постмультиплексорный U2002 дополнительно отделяет любой выбранный монитор от резисторов FDA; он сам по себе не устранил бы нагрузку защитных делителей.

## 2. Дифференциальный вход AD4003

Было: Один вход АЦП удерживался на 2,5 В, второй двигался с коэффициентом -0,2; среднее входов менялось с сигналом и выходило за требование общего режима.

Стало: THP210 с согласованными 20 кОм/3 кОм формирует два противофазных выхода вокруг VREF/2, дифференциальный коэффициент -0,15. Между входами 470 пФ, в каждом плече 100 Ом.

Почему: Общее напряжение входов AD4003 теперь фиксируется на VREF/2. Коэффициент -0,15 оставляет запас также по входному общему режиму самого THP210 при математических ±15 В монитора. Скорость и устойчивость требуют стендовой квалификации.

## 3. Запас по входному питанию опорника

Было: VIN ADR4550 получал номинальные P15 непосредственно, то есть находился на верхней рабочей границе 15 В без запаса на допуск шины.

Стало: U2006 TLV76012DBZR формирует номинальные 12 В, R2010 обеспечивает минимальную нагрузку; добавлены необходимые входные и выходные конденсаторы с подходящим допустимым напряжением.

Почему: Для опорника появляется запас по максимальному VIN. TLV76012 pin 1 - OUT, pin 2 - IN, pin 3 - GND; точная распиновка отражена в отдельном библиотечном символе.

## 4. 1100

Было: Усилитель U1104 имел только сигнальную секцию; рядом стояла чужая силовая секция U1803 OPA4192.

Стало: Добавлена секция питания того же U1104 OPA192: pin5 PROG_P15, pin2 PROG_N15; U1803 удалён.

Почему: Правильное физическое питание существующего OPA192 без замены сигнального тракта.

## 5. 1500

Было: BL6 и BL7 использовали скопированные источники BL_DAC2 и BL_DAC3.

Стало: BL6→BL_DAC6, BL7→BL_DAC7; остальные каналы сохранены.

Почему: Восстановлено взаимно однозначное соответствие 32 аналоговых источников и BL.

## 6. 1600/2100

Было: Секции U1602C/U1603D не использовались; ОУ был постоянно связан с затвором и sense.

Стало: U1602C выбирает tracking/реальную обратную связь; U1603D отключает привод gate между импульсами.

Почему: Исключены предварительное положительное насыщение между импульсами и постоянная борьба выхода ОУ с clamp.

## 7. 2100

Было: Clamp был привязан ко всему WRITE_SAFE, а U2101 питался ANA5/GND.

Стало: Clamp привязан к MAT_WRITE_PULSE; U2101 питается P15/GND, C2104=100 нФ 50 В 0402.

Почему: Gate удерживается низким между импульсами; увеличен запас VGS силового MOSFET без отрицательной шины питания ОУ.

## 8. 2100 / интерфейс 1900-2200

Было: Raw sense и ILIM непосредственно нагружались компараторными делителями и монитором.

Стало: Наблюдение и компараторы используют буферизованные сети; токовая петля остаётся на raw sense.

Почему: Убраны существенные паразитные токи чувствительных узлов; это согласованное изменение ADC-агента, а не дополнительная электрическая правка этого файла.

## 9. WRITE operating contract

Было: AD5761R технически поддерживал биполярные шкалы, совместимость которых с low-side токовым возвратом не была задана.

Стало: Разрешены источники WRITE 0…+10 В, полярность на DUT задаётся MAT_POLARITY.

Почему: Положительная ILIM и один 2N7002 не обеспечивают регулируемый обратный ток через его body diode.

## 10. 1500/1600/1700

Было: Резистор 1 M выбранной возвратной BL/NL и R1601 проводили ток DUT в GND в обход Q2100; при 10 V эта добавка могла достигать порядка 20µA.

Стало: Все 32 резистора BL по 1 МОм, 8 резисторов NL по 1 МОм и R1601 имеют DNP. R1600 source-side и R2109 внутри sense сохранены.

Почему: Комплаенс должен ограничивать ток DUT, а не только ток своего MOSFET. Узлы OFF могут плавать; для определённых уровней служат управляемые зажимы.

## 11. 2100 dynamic verification

Было: Tracking предполагался достаточным для безопасного старта, а динамика была только помечена как требующая проверки.

Стало: DC исправления подтверждены; явно показаны задержка 39,6 мкс на 100 k, ёмкостной обход low-side sense и неудачный pre-arm/ramp. Номиналы 100 p/100 Ω сохранены.

Почему: Снижение компенсации ухудшает AC запас, а заряд возвратных ёмкостей архитектурно не измеряется шунтом. Нельзя объявлять плату готовой к быстрому микроамперному WRITE.

## 12. 100

Было: PC6, вывод 122, и PC7, вывод 123, были NC.

Стало: PC6 принимает FPGA_DONE_MCU; PC7 принимает FPGA_INIT_N_MCU.

Почему: Добавлен физический путь наблюдения за конфигурацией FPGA через U901.

## 13. 100

Было: В английской подписи NRST был указан C129.

Стало: Подпись указывает C132.

Почему: C132 физически подключён к HOST_RESET_N; это исправление текста без изменения RC-цепи.

## 14. 300

Было: R307.2 имел глобальное имя QSPI_IO2_M, отдельное от MCU_QSPI_IO2.

Стало: R307.2 и U100.1 объединены сетью MCU_QSPI_IO2.

Почему: Восстановлен четвёртый информационный разряд Quad-SPI.

## 15. 300

Было: J300.9 и R323.2 образовывали отдельный безымянный узел обнаружения.

Стало: Узел назван MCU_SD_CD_N и соединён с U100.116 PG6.

Почему: Аппаратный контакт обнаружения теперь доступен STM32.

## 16. 600

Было: R603 INIT_B и R605 PROGRAM_B имели номинал 10 кОм.

Стало: Оба номинала 4,7 кОм, MPN RC0201FR-074K7L.

Почему: AMD UG470 Table 2-4 требует внешние подтяжки не более 4,7 кОм; R604 DONE остаётся 10 кОм.

## 17. 700

Было: R700 на PUDC_B имел 10 кОм.

Стало: Установлен 1 кОм, RC0201FR-071KL.

Почему: AMD требует прямое подключение либо резистор ≤1 кОм.

## 18. 700

Было: Делитель R703/R704=20 кОм/10 кОм давал 1,67 В и непосредственно питал FT601 VBUS.

Стало: R703/R704=10 кОм/15 кОм дают 3,0 В; узел USB_VBUS_DIV поступает на U708.A.

Почему: Устранён негарантированный HIGH; номиналы имеют допуск 1%.

## 19. 700

Было: Отдельной развязки VBUS sense при IO3V3=0 В не было.

Стало: U708 pin 2 A=USB_VBUS_DIV, pin 4 Y=FT_VBUS_DET, pin 5 VCC=IO3V3, pin 3 GND=GND, pin 1 NC; C732=100 нФ, R714=100 кОм к GND.

Почему: Шмитт формирует фронт; документированные Ioff и overvoltage tolerance исключают прямое воздействие кабельного VBUS на выключенный FT601.

## 20. 900

Было: U900/U901 были TI SN74LVC125APW, без гарантии Ioff в его datasheet.

Стало: Оба - Nexperia 74LVC125APW,118, тот же TSSOP-14 и pinout.

Почему: У выбранного изготовителя документирован Ioff для частичного отключения питания.

## 21. 900

Было: U901.14 и C907.1 питались IO3V3.

Стало: Оба подключены к SYS3V3.

Почему: Обратные сигналы должны формироваться в питающем домене принимающего STM32.

## 22. 900

Было: U901.9/.12 были GND, выходы.8/.11 - NC.

Стало: 9=FPGA_DONE,8=FPGA_DONE_MCU;12=FPGA_INIT_N,11=FPGA_INIT_N_MCU.

Почему: Два свободных канала возвращают статусы к U100 PC6/PC7; OE.10/.13 остаются GND.

## 23. Межплатный интерфейс400

Было: Источники внешних шин и часть supervisor-сетей были представлены только метками; законченный межплатный путь отсутствовал.

Стало: Добавлен лист 400 с J400, распиновкой шин и supervisor-сигналов, двумя отдельными доменами приёма разрешения, Ioff-буферами и исходными подтяжками.

Почему: Сделать входы питания и аппаратного разрешения физически определёнными и не соединять выходами отключаемые домены SYS3V3/IO3V3. Ответный интерфейс Power и токи контактов остаются отдельной проверкой перед изготовлением.

## 24. 1300

Было: MATRIX_PERMIT имел только вход U1300; физического источника и pull-down не было. MAT_ALLOWED учитывал только permit и FAULT_N.

Стало: Разрешение приходит от Power через разъём/буфер листа 400; R1304 задаёт default0. MAT_ALLOWED дополнительно требует CLEAR_N=1.

Почему: Явный межплатный интерфейс и запрет локальных выходов при сбросе памяти; независимые домены MCU и FPGA не склеиваются напрямую.

## 25. 1300

Было: D U1301 был постоянной единицей; любой LATCH при разрешении вооружал образ.

Стало: D получает MAT_FRAME_VALID от U500.L4 с pull-down R1303; FPGA обязана проверить ровно 80 бит и маски перед фиксацией.

Почему: Случайный LATCH без выставленного признака готовности снимает arm. При этом проверка длины/содержимого остается HDL-контрактом, а не независимым аппаратным CRC.

## 26. 1300

Было: Конфликт SERVICE/VMM или READ/WRITE выключал отдельные SAFE-ветви, но общие маски могли оставаться включёнными через MAT_RUN.

Стало: U1323-U1326 формируют общий VALID; RUN разрешён только для SERVICE_READ, SERVICE_WRITE, VMM_READ.

Почему: Некорректная команда теперь снимает также общий выходной OE, включая WL и маски зажимов. Декодер построен без обратной связи через RUN.

## 27. 1300

Было: Порядок обновления и проверка конфликтов масок не были оформлены как обязательный полный commit-контракт.

Стало: Явно описаны OEoff, PULSE0, ровно 80 бит при ALLOWED1, проверка теневого образа, FRAME_VALID/LATCH, снятие valid и выдержка.

Почему: Комбинационные межблокировки не проверяют содержание 80 бит и не обеспечивают отсутствие переходных замыканий при произвольной очередности команд.

## 28. 2200

Было: Делители компаратора были напрямую подключены к сырым CC/ILIM; они нагружали регулировочный тракт.

Стало: Верхние выводы R2200/R2202 питаются от повторителей U1903 через *_SENSE_BUF; номинальное отношение порога 30/27.4 сохраняется.

Почему: Устранена прямая нагрузка делителей и мониторного селектора на исходные sense-узлы; динамика новых буферов должна учитываться отдельно.

## 29. 2200

Было: MAT_TRIP_N управлял асинхронным PRE_N; CLK/D были на GND. Clear мог одновременно активироваться с preset.

Стало: TRIP непосредственно тактирует U2202, D=1, PRE_N=1, CLEAR_N остается единственным используемым асинхронным входом; U3203/C3203 удалены.

Почему: Устранено недопустимое PRE_N=CLR_N=0. Низкий clear определённо сбрасывает память при соблюдении требований производителя к фронтам/восстановлению.

## 30. 2200

Было: Сброс памяти сам по себе не был общим запретом работы и оставлял неоднозначность повторного пуска.

Стало: CLEAR_N входит в MAT_ALLOWED, сбрасывает arm и удерживает выходы выключенными; после clear нужен новый полный кадр.

Почему: При сохраняющемся превышении последующий WRITE_SAFE создаёт новый фронт TRIP; очистка памяти не считается подтверждением устранения причины.

## 31. 2200

Было: MATRIX_INHIBIT_N имел только сток Q2203, без показанного межплатного разъёма. Старый текст связывал зажим затвора с WRITE_SAFE.

Стало: Открытый сток выведен на интерфейс 400; приём/подтяжка относятся к Power. В новой цепи 2100 зажим затвора управляется WRITE_PULSE.

Почему: Уточнены физическая граница проекта и настоящее временное окно управления затвором; поведение самой Power не приписывается одной схеме Control.

## 32. Организация и обозначения

Было: После 300 сразу шёл 900; часть диапазонов была пропущена. Нумерация резисторов BL выходила в базу следующего листа.

Стало: 22 функциональных листа 100…2200 с шагом 100; каждый физический префикс использует ownerbase…ownerbase+99. Все секции общего корпуса имеют одно обозначение.

Почему: Сделать порядок чтения последовательным и обозначения привязанными к функциональному листу.

## 33. Самодостаточность библиотек и ERC

Было: Не хватало локальной библиотеки power, а часть встроенных определений отличалась от общей библиотеки. Типы VCAP и некоторых входов HD3SS3220 вызывали ложные конфликты. После пассивных фильтров не были указаны источники питания для ERC.

Стало: Добавлена локальная power, согласованы реально размещённые секции без сдвига выводов, сохранён отдельный геометрический вариант U2001. Исправлены типы выводов по datasheet; добавлены 4 виртуальных объявления источников после существующих пассивных фильтров.

Почему: Библиотечное обновление не должно сдвигать электрические контакты. Виртуальный PWR_FLAG описывает существующий источник и не является новым стабилизатором.
